function c = case_ieee30_local()
%CASE_IEEE30_LOCAL Official MATPOWER case30 data adapted to this solver.
% Source: MATPOWER/matpower data/case30.m (accessed 2026-08-09).
c.baseMVA=100;
b=[ ...
1 3 0 0 0 0 1;2 2 21.7 12.7 0 0 1;3 1 2.4 1.2 0 0 1;4 1 7.6 1.6 0 0 1;
5 1 0 0 0 0.19 1;6 1 0 0 0 0 1;7 1 22.8 10.9 0 0 1;8 1 30 30 0 0 1;
9 1 0 0 0 0 1;10 1 5.8 2 0 0 1;11 1 0 0 0 0 1;12 1 11.2 7.5 0 0 1;
13 2 0 0 0 0 1;14 1 6.2 1.6 0 0 1;15 1 8.2 2.5 0 0 1;16 1 3.5 1.8 0 0 1;
17 1 9 5.8 0 0 1;18 1 3.2 0.9 0 0 1;19 1 9.5 3.4 0 0 1;20 1 2.2 0.7 0 0 1;
21 1 17.5 11.2 0 0 1;22 2 0 0 0 0 1;23 2 3.2 1.6 0 0 1;24 1 8.7 6.7 0 0.04 1;
25 1 0 0 0 0 1;26 1 3.5 2.3 0 0 1;27 2 0 0 0 0 1;28 1 0 0 0 0 1;
29 1 2.4 0.9 0 0 1;30 1 10.6 1.9 0 0 1];
Pg=zeros(30,1); Pg([1 2 22 27 23 13])=[23.54 60.97 21.59 26.91 19.2 37];
Qmin=-999*ones(30,1); Qmax=999*ones(30,1);
Qmin([1 2 22 27 23 13])=[-20 -20 -15 -15 -10 -15];
Qmax([1 2 22 27 23 13])=[150 60 62.5 48.7 40 44.7];
c.bus=table(b(:,1),"Bus "+string(b(:,1)),repmat("",30,1),135*ones(30,1), ...
    b(:,3),b(:,4),Pg,zeros(30,1),ones(30,1),0.95*ones(30,1),1.1*ones(30,1), ...
    Qmin,Qmax,zeros(30,1),zeros(30,1),repmat("MATPOWER case30",30,1),b(:,2),b(:,5),b(:,6), ...
    'VariableNames',{'bus_id','name','type','base_kv','Pd_MW','Qd_MVAr','Pg_MW', ...
    'Qg_MVAr','Vset_pu','Vmin_pu','Vmax_pu','Qmin_MVAr','Qmax_MVAr','latitude', ...
    'longitude','provenance','type_code','Gs_MW','Bs_MVAr'});
br=[ ...
1 2 .02 .06 .03 130;1 3 .05 .19 .02 130;2 4 .06 .17 .02 65;3 4 .01 .04 0 130;
2 5 .05 .20 .02 130;2 6 .06 .18 .02 65;4 6 .01 .04 0 90;5 7 .05 .12 .01 70;
6 7 .03 .08 .01 130;6 8 .01 .04 0 32;6 9 0 .21 0 65;6 10 0 .56 0 32;
9 11 0 .21 0 65;9 10 0 .11 0 65;4 12 0 .26 0 65;12 13 0 .14 0 65;
12 14 .12 .26 0 32;12 15 .07 .13 0 32;12 16 .09 .20 0 32;14 15 .22 .20 0 16;
16 17 .08 .19 0 16;15 18 .11 .22 0 16;18 19 .06 .13 0 16;19 20 .03 .07 0 32;
10 20 .09 .21 0 32;10 17 .03 .08 0 32;10 21 .03 .07 0 32;10 22 .07 .15 0 32;
21 22 .01 .02 0 32;15 23 .10 .20 0 16;22 24 .12 .18 0 16;23 24 .13 .27 0 16;
24 25 .19 .33 0 16;25 26 .25 .38 0 16;25 27 .11 .21 0 16;28 27 0 .40 0 65;
27 29 .22 .42 0 16;27 30 .32 .60 0 16;29 30 .24 .45 0 16;8 28 .06 .20 .02 32;
6 28 .02 .06 .01 32];
n=size(br,1);
c.branch=table((1:n)',br(:,1),br(:,2),zeros(n,1),br(:,3),br(:,4),br(:,5),br(:,6), ...
    ones(n,1),zeros(n,1),repmat("MATPOWER case30",n,1), ...
    'VariableNames',{'branch_id','from_bus','to_bus','length_km','r_pu','x_pu', ...
    'b_pu','rate_MVA','status','switchable','provenance'});
end

